# Dry Contact Flow Meter Pulse Protection
## ESP32 (GPIO20) – Low-Frequency Application

### Application Summary
- **Sensor type:** Dry contact (reed / switch)
- **Pulse rate:** 1 pulse per gallon
- **Flow volume:** ~125 gallons/day
- **Pulse frequency:** ~0.00145 Hz (extremely slow)
- **MCU:** ESP32 (3.3 V logic)
- **GPIO used:** GPIO20
- **Cable length:** ~15 ft
- **Cable type:** Shielded, signal-only run (no shared conduit with power)

---

## Design Goals
- Protect ESP32 GPIO from ESD and transients
- Eliminate contact bounce and EMI
- Ensure reliable pulse counting with zero false triggers
- Keep circuit simple and robust

---

## Recommended Hardware Solution (Primary)

### Electrical Schematic
    3.3 V
      │
      │
    R1 10 kΩ   (pull-up)
      │
      ●─────────────── GPIO20  (ESP32)
      │
    C1 0.1 µF
      │
     GND
      ▲
      │
    R2 2.2 kΩ   (series protection)
      │
      │─────────────── Signal (to dry contact)
                      |
                      |   Dry Contact
                      |
                     GND

---

## Component Values

| Reference | Value  | Function |
|---------|-------|----------|
| R1 | 10 kΩ | External pull-up to 3.3 V |
| R2 | 2.2 kΩ | Limits ESD / surge current |
| C1 | 0.1 µF (100 nF) | Debounce + EMI filtering |

**RC Time Constant:**

\[
\tau = 10k \times 0.1\mu F \approx 1\ \text{second}
\]

This aggressively filters noise and contact bounce, which is acceptable due to the extremely low pulse rate.

---

## Wiring Notes

- Dry contact connects **signal → GND**
- Use **twisted pair** (signal + GND) inside the shield
- **Shield termination:**
  - Ground shield at **ESP32/enclosure end only**
  - Leave shield floating at the contact end

---

## Optional Protection (Not Required, but Allowed)

Because the cable is shielded and isolated:
- **TVS diode** at cable entry is optional
- If added, use:
  - Low-capacitance
  - Unidirectional
  - ~5 V standoff
  - Signal → GND

---

## Software Handling Recommendation

### Preferred: Polling (Most Robust)

Because edges are intentionally slow:

- Poll GPIO every **50–100 ms**
- Count a pulse when input is:
  - **LOW continuously for ≥ 300–500 ms**
- Require input to be:
  - **HIGH continuously for ≥ 300–500 ms** before allowing next pulse

This guarantees:
- Zero bounce counts
- Immunity to noise
- No dependency on edge speed

### Interrupts (Acceptable Alternative)
- Falling-edge interrupt
- Add **2–3 second lockout** after each valid pulse

---

## GPIO20 Notes (ESP32)
- Safe GPIO for input
- Not a boot-strap pin
- No special reset behavior
- Suitable for polling or interrupts

---

## Summary
This solution provides:
- Strong GPIO protection
- Excellent noise immunity
- Deterministic pulse counting
- Minimal component count
- Industrial-grade reliability for slow-flow applications

No isolation, comparators, or level shifting required given:
- Dry contact output
- Shielded cable
- Low pulse frequency
- Short, clean wiring run

---

## Variants (If Conditions Change)
- **Long outdoor runs / mixed power conduit:** add TVS or optocoupler
- **Higher pulse rates:** reduce C1 (e.g., 1–10 nF)
- **Severe EMI:** add Schmitt trigger buffer (74LVC1G17)
